<style>
r { color: Red }
o { color: Orange }
g { color: Green }
y { color: yellow}
</style>

# Configuration

## Launch modes

There are 4 launch modes:
- Load Flow (LF)
- Optimal Power Load Flow without redispatching (OPF w/o redispatching)
- Optimal Power Load Flow (OPF)
- Optimal Power Load Flow with overload (OPF with overload)

For all these modes, the first steps are:
- building the Jacobian matrix and its LU factorization
- for each variant:
  * updating the network topology
  * updating the Jacobian matrix
  * refactorizing the Jacobian matrix
  * computing the LODFs and PTDFs

The different types of constraints are:
- `CONTRAINTE_EMUL_AC_N = 1`: N constraint on a fictitious quadripole
- `CONTRAINTE_EMULATION_AC = 2`: N-k constraint on a fictitious quadripole
- `CONTRAINTE_N = 3`: N constraint on a non-fictitious quadripole
- `CONTRAINTE_N_MOINS_K = 4`: N-k constraint on a non-fictitious quadripole
- `CONTRAINTE_PARADE = 5`: constraint on a remedial action
- `CONTRAINTE_ACTIVATION = 6`: remedial action activation constraint
- `CONTRAINTE_NON_DEF = -1`: undefined constraint

### Load Flow (LF)
Basic network simulation mode with fixed generation and load. Metrix then returns the flow on the
network lines. For this mode: `MODECALC = 1`.

In this mode:
 - Remedial actions are not read
 - If generators or loads are declared as available for curative actions, they are ignored
 - There is no constraint detection phase

### Optimal Power Load Flow without redispatching (OPF w/o redispatching)
This mode does not allow Metrix-simulator to perform redispatching (modifying injections and loads) but it
tends to minimize the violations of the various constraints by using topological remedial actions,
by modifying the phase shifts of the phase tap changers, or by modifying the flows on the HVDC lines.
For this mode: `MODECALC = 2`.

In this mode:
- If a generator is declared as available for redispatching:
  - and only for redispatching (i.e. `OUI_AR`), then it is considered as available neither for
  redispatching nor for adequacy (i.e. `NON_HR_AR`)
  - but also for adequacy (i.e. `OUI_HR_AR`), then it is considered as available only for
  adequacy (i.e. `OUI_HR`)
- If generators are declared as available for curative actions, they are ignored
- Loss of load is forbidden here (i.e. the load variation variables are fixed and ???)
- Slack variables are added for every constraint with a type other than `CONTRAINTE_EMUL_AC_N`,
`CONTRAINTE_EMULATION_AC` or `CONTRAINTE_ACTIVATION`.

### Optimal Power Load Flow (OPF)
This mode can use all possible actions (redispatching in addition to the actions described in the previous
chapter) in order to minimize, at the lowest cost, the constraint violations.
For this mode: `MODECALC = 0`.

### Optimal Power Load Flow with overload (OPF with overload)
This mode works like the previous one; however, if no solution is found the program does not return an error,
but results with overload.
For this mode: `MODECALC = 3`.

If loads are declared as available for curative actions, they are ignored.
There are no coupling constraints here.
Slack variables are added for every constraint with a type other than `CONTRAINTE_EMUL_AC_N`, `CONTRAINTE_EMULATION_AC` or `CONTRAINTE_ACTIVATION`.

## PTDF file generation

The files are generated by calling the simulator. For the moment, it is not possible to generate only
the PTDF files for each variant without running a resolution.
However, there is, a priori, no reason why this could not be possible.

## Return codes and crash handling

The different return statuses are as follows:
- `METRIX_PROBLEME = -1`: KO
- `METRIX_PAS_PROBLEME = 0`: OK
- `METRIX_PAS_SOLUTION = 1`: infeasible problem or no solution found
- `METRIX_NB_MAX_CONT_ATTEINT = 2`: maximum number of added constraints reached
- `METRIX_NB_MICROIT = 3`: maximum number of micro-iterations reached
- `METRIX_VARIANTE_IGNOREE = 4`: variant ignored
- `METRIX_CONTRAINTE_IGNOREE = 3`: constraint ignored, because it is equivalent, Tmax is not defined or no action is possible (in
the case of an OPF without redispatching or an OPF with overload)

## Topological remedial action in N

Using topological remedial actions in N is theoretically not possible. However, the behavior of a topological remedial action in N can be approximated by using a topological remedial action on an element very far from the study area. 

## ITAM thresholds

The tool can be configured to use the pre-switching thresholds (i.e. post-contingency, but before curative actions)
via the `TESTITAM` parameter.
If these thresholds are enabled, a "do nothing" remedial action is added on contingencies with curative actions but without remedial actions.

### LF+ context
In LF+, when an ITAM threshold is exceeded before the curative topological remedial actions are used, there is no
alert or indicator showing this overload. Yet the returned solution may recommend using
curative remedial actions that potentially help comply with the ITAM thresholds according to the final logs.

This behavior is not realistic since, in a real situation, curative remedial actions do not have time to be activated
in order to comply with these ITAM thresholds.

### Issue
Metrix solves the problem through global optimization. In other words, it tries to find an
optimal solution that satisfies all the constraints while minimizing all the defined objectives (e.g. minimization
of overloads in LF+). This implies that, from Metrix's point of view, the minimization of overloads is done "all at
once" and not sequentially as might be the case manually. Thus, at the output of Metrix, it
may consider that there is no more overload while it is the curative remedial actions that make it possible to comply with the
ITAM thresholds (not realistic according to the previous paragraph).


### Possible options:

 - Use the "tmp" files to raise an alert
 - Modify the model so that only the curative topological remedial actions that have no impact on the elements with
exceeded ITAM thresholds can be activated (this solution seems complex to implement a priori)
 - For any element with an N-k threshold and an ITAM threshold but no preventive remedial action for this element:
remove the N-k thresholds of this element?

Given the LF+ paradigm (minimization of the overloads of different thresholds for the same element and global
optimization), the most realistic process seems to be to raise an alert/warning indicating that a threshold is not respected.
